{
  "_GeneralInformation": {
    "ShortName": "Hazus Earthquake Methodology v6.1",
    "Description": "Seismic damage models for buried potable water pipelines based on version 6.1 of the Hazus Earthquake Model Technical Manual (Section 8.1). Hazus expresses pipeline damage as a repair rate per unit length. Under ground shaking, the repair rate of brittle pipes is 0.0001 × PGV^2.25 repairs per km, with the peak ground velocity in cm/s. Under ground failure, it is PGD^0.56 repairs per km multiplied by the probability of liquefaction, with the permanent ground deformation in inches. Ductile pipes take 0.3 times either rate. Hazus classifies cast iron, asbestos cement, and concrete pipes as brittle, and ductile iron, PVC, and steel pipes as ductile, except that welded steel pipes with gas-welded joints, and pre-1935 steel pipes whose weld type is unknown, count as brittle.\n\nThe four models in this dataset convert the repair rates into fragility curves for a 20 ft pipe segment. Each curve gives RR × L, the expected number of repairs in the segment with L = 20 ft (0.006096 km), as the probability that the segment needs a repair, up to a probability of 1 where RR × L reaches 1. For small values this approximates the probability of at least one repair under a Poisson assumption; for larger values it is higher. The ground failure models take the probability of liquefaction as 1; it is not included in the curves and has to be accounted for separately. The dataset's pelicun configuration script divides each pipe into 20 ft segments and assigns to each segment the ground shaking and the ground failure model of the pipe's class; the manual's worked example (Section 8.1.7.1) uses the same segment length. Hazus splits the repairs into leaks and breaks, 80% leaks and 20% breaks under ground shaking and 20% leaks and 80% breaks under ground failure. The models carry this split as the damage state weights of a single limit state with two damage states, leak and break.",
    "Version": "1.0",
    "ComponentGroups": {
      "PWP - Potable water pipes": [
        "PWP.B - Brittle pipes",
        "PWP.D - Ductile pipes"
      ]
    }
  },
  "References": {
    "fema2024": "FEMA. 2024. Hazus Earthquake Model Technical Manual, Hazus 6.1. Federal Emergency Management Agency, Washington, D.C. https://www.fema.gov/sites/default/files/documents/fema_hazus-earthquake-model-technical-manual-6-1.pdf"
  },
  "PWP.B.GS": {
    "Description": "Brittle potable water pipe (cast iron, asbestos cement, concrete, gas-welded steel, or pre-1935 steel of unknown weld type) under ground shaking.",
    "Comments": "Hazus repair rate 0.0001 × PGV^2.25 repairs per km (Table 8-12, PWP1), multiplied by a 20 ft (0.006096 km) segment length and capped at 1.",
    "SuggestedComponentBlockSize": "1 EA",
    "RoundUpToIntegerQuantity": "True",
    "Reference": [
      "fema2024"
    ],
    "LimitStates": {
      "LS1": {
        "DS1": {
          "Description": "Leak; 80% of the repairs under ground shaking."
        },
        "DS2": {
          "Description": "Break; 20% of the repairs under ground shaking."
        }
      }
    }
  },
  "PWP.D.GS": {
    "Description": "Ductile potable water pipe (ductile iron, PVC, and steel other than the brittle cases) under ground shaking.",
    "Comments": "Hazus repair rate 0.3 × 0.0001 × PGV^2.25 repairs per km (Table 8-12, PWP2), multiplied by a 20 ft (0.006096 km) segment length and capped at 1.",
    "SuggestedComponentBlockSize": "1 EA",
    "RoundUpToIntegerQuantity": "True",
    "Reference": [
      "fema2024"
    ],
    "LimitStates": {
      "LS1": {
        "DS1": {
          "Description": "Leak; 80% of the repairs under ground shaking."
        },
        "DS2": {
          "Description": "Break; 20% of the repairs under ground shaking."
        }
      }
    }
  },
  "PWP.B.GF": {
    "Description": "Brittle potable water pipe (cast iron, asbestos cement, concrete, gas-welded steel, or pre-1935 steel of unknown weld type) under ground failure.",
    "Comments": "Hazus repair rate PGD^0.56 repairs per km for a liquefaction probability of 1 (Table 8-12, PWP1), multiplied by a 20 ft (0.006096 km) segment length and capped at 1.",
    "SuggestedComponentBlockSize": "1 EA",
    "RoundUpToIntegerQuantity": "True",
    "Reference": [
      "fema2024"
    ],
    "LimitStates": {
      "LS1": {
        "DS1": {
          "Description": "Leak; 20% of the repairs under ground failure."
        },
        "DS2": {
          "Description": "Break; 80% of the repairs under ground failure."
        }
      }
    }
  },
  "PWP.D.GF": {
    "Description": "Ductile potable water pipe (ductile iron, PVC, and steel other than the brittle cases) under ground failure.",
    "Comments": "Hazus repair rate 0.3 × PGD^0.56 repairs per km for a liquefaction probability of 1 (Table 8-12, PWP2), multiplied by a 20 ft (0.006096 km) segment length and capped at 1.",
    "SuggestedComponentBlockSize": "1 EA",
    "RoundUpToIntegerQuantity": "True",
    "Reference": [
      "fema2024"
    ],
    "LimitStates": {
      "LS1": {
        "DS1": {
          "Description": "Leak; 20% of the repairs under ground failure."
        },
        "DS2": {
          "Description": "Break; 80% of the repairs under ground failure."
        }
      }
    }
  }
}
